# AC2C: gränsdragning i byggmoment och provmallar

Granskad 2026-10-17. Ändringen gäller AC2C-underlaget och är inte en ny generell kontraktstolkning för alla BESS-projekt.

## Källor och företräde

- 03.4 Project supplier matrix AC2C1 250828.pdf, sida 1. Dokumentet självt anger uppdaterad 2025-08-25. X = ansvar för supply/installation, S = supply, I = installation. Kolumnerna kontrollerade i renderad PDF.
- AC2C Commissioning Activity List ONE Nordic 2026-08-27.xlsx: Instructions, Activity list rader 3–23, Interface register rader 3–10 och Site reference. Flertalet aktiviteter är Seeded assumption; Instructions begär bekräftelse/rättelse. ONE-06 är Added by us. Dessa rader behandlas inte som beslutade avtalsändringar.
- Pre-Commissioning Checklist with CATL Ener X.xlsx: checklist rader 3–20 (aktivitetsnummer 1–18), progress record M5:N7. Huvudet anger Draft/Release 12.2025; aktuell godkänd revision behöver bekräftas. Customer är inte en namngiven ONE-roll. Progress record nämner RWE och får inte direkt överföras till ONE.

Källfilerna är inte uppladdade till repositoryt. Identifiera och länka projektets gällande handling i kontrollresultatet.

## Utförande som ligger kvar hos ONE/BoP

Mark, fundament, externa jordnings- och kabelarbeten, lossning/placering, PCS-installation och uppriktning med PE-stöd, externa kommunikationsanslutningar, egna förkontroller, kabelprov och BoP-SAT. ONE ansvarar för avtalad spänningssättning av station och BESS-matningar efter leverantörernas klartecken. Nätägaren spänningssätter inkommande matning. IC samordnar kontakten med nätägaren. FACP-SAT/certifiering och intrångslarm finns i BoP-kolumnen; ONE samordnar specialist och gräns mot CATL:s interna FSS. Beställarens tillstånd och nätanslutning bevakas som förutsättningar, inte egna leveranser.

## Externa utföranden som ersatts av mottagnings-/samordningspunkter

| Arbete | Utförare enligt underlaget | ONE:s uppföljning |
| --- | --- | --- |
| Intern PCS–transformatorförbindning | BESS/PE | Ta emot montagekvittens. Skriftlig gräns för dockning och säkringar. |
| Intern station, skyddsinställningar och stations-SAT | Stationsleverantör; IC samordnar SAT | Ta emot protokoll och öppna fel före spänningssättning. |
| BMS/firmware, kylsystem och intern BESS-FSS | CATL | Ta emot OEM-protokoll och följa egna externa gränssnitt. |
| PCS cold/hot | PE enligt aktivitetslistans antagande | Bekräfta ansvar, tillträde och säker frisläppning. |
| EMS/PPC-konfiguration och EMS-SAT | EMS-leverantör; FlexGen i aktivitetslistan | Bekräfta gränssnitt, medverkan och ta emot resultat. |
| Nätkravsprov och ION/FON | IC ansvar för nätkrav; Sweco föreslagen provpart | Bekräfta provansvar och ONE:s avtalade stöd. |
| Förkvalificering | IC enligt aktivitetslistans antagande | Bevaka beroenden, inte egen provledning. |
| Oberoende slutbesiktning | Besiktningsman/beställare | Besiktningsberedskap, protokoll och egna/UE:s rättelser. |

## Öppna ansvar som inte raderas

- IF05: Techinova/ONE:s konfigurationsgräns är uttryckligen öppen i Interface register J7.
- MSD: checklist H9 anger CATL/Customer. Progress record N6 hänvisar till RWE. Fastställ utförare och verifierare med CATL.
- Polaritetsprov: checklist H14 anger Lead by Customer; progress record N7 anger integratören. ONE:s externa DC-kabelkontroll kvarstår, men ledning av spänningssatt prov måste fastställas.
- Provladdning, provurladdning, kapacitet och RTE: checklist H17:H20 anger Lead by Customer. Fastställ namngiven provledare, mätgräns, acceptanskrav och ONE:s stöd med IC/OEM/EMS.
- Gemensamt brandprov: checklist H16 anger CATL/Customer och noteringen beskriver ett extra kundkrav. Intern FSS och extern FACP får inte blandas ihop.

## Kodändring och historik

31 EPC-punkter har omformulerats: 3.7, 3.18, 10.4, 10.8, 10.9, 10.10, 10.11, 10.14, 10.15, 12.1, 12.3, 12.4, 12.6, 12.12, 13.3, 13.6, 13.8, 13.9, 13.10, 13.14, 13.15, 13.16, 13.17, 13.18, 13.20, 14.5, 14.6, 15.1, 15.2, 15.3, 15.15.

20 fältpunkter har omformulerats: M1.02, M2.09, M3.09, M3.10, M3.11, M3.12, M4.02, M4.03, M4.04, M4.05, M4.06, M4.07, M4.08, M4.09, M4.10, M4.11, M4.13, M4.14, M4.15, M4.16.

Projektmallens ansvarstext och stationsprov har justerats. Lagplan B.02, SL.01 och SL.05 följer samma gränsdragning. Inga huvudmoment, punkt-ID:n, sparade resultat, grindar eller betalningsandelar tas bort. Externa arbeten försvinner som ONE-utförande men finns kvar som relevanta leveranser och förutsättningar. En sparad EPC-bock är inte ny verifiering efter textändring. Mallrevisionerna ändras till 2026-10-17.1, vilket gör tidigare kontrollresultat äldre enligt befintlig kontrollBrister-logik. Tidigare resultat raderas inte.

De 16 huvudmomenten behövs eftersom varje moment innehåller eget arbete, samordning eller mottagning. De ändrade texterna är AC2C-specifika; andra projekt måste bekräfta sin gränsdragning. Grindhärledning från betalplan/senare grindar och formella servergodkännanden ligger utanför denna ändring.
